Time,PSZ-AC:1:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Heat Cap [W],PSZ-AC:1:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:1:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Heat Cap [W],PSZ-AC:1:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Heat Cap [W],PSZ-AC:2:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Heat Cap [W],PSZ-AC:2:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Heat Cap [W],PSZ-AC:3:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Heat Cap [W],PSZ-AC:3:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Heat Cap [W],PSZ-AC:4:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Heat Cap [W],PSZ-AC:4:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Heat Cap [W],PSZ-AC:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Heat Cap [W],PSZ-AC:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 2:Des Tot Cool Cap [W]
00:10:00,2.687792E-01,9.092287E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.682786E+03,3.197718E-01,3.437728E+03,6.516489E+03,3.545285E-01,9.771763E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.275661E+03,7.179985E-02,6.867834E+02,2.323160E+03,2.234049E-01,6.046888E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.567386E+02,4.259259E-02,4.074088E+02,1.378129E+03,3.401406E-01,9.496986E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.275661E+03,7.179985E-02,6.867834E+02,2.323160E+03,2.231856E-01,6.042701E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.567386E+02,4.508154E-02,4.421633E+02,1.432321E+03
00:20:00,2.687810E-01,9.092321E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.692970E+03,3.198798E-01,3.428766E+03,6.465753E+03,3.545299E-01,9.771790E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.283381E+03,7.179985E-02,6.790635E+02,2.293993E+03,2.234058E-01,6.046905E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.613181E+02,4.259259E-02,4.028292E+02,1.360826E+03,3.401420E-01,9.497013E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.283381E+03,7.179985E-02,6.790635E+02,2.293993E+03,2.231865E-01,6.042718E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.613181E+02,4.591475E-02,4.492178E+02,1.433150E+03
00:30:00,2.687827E-01,9.092354E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.703154E+03,3.198125E-01,3.417837E+03,6.413535E+03,3.545312E-01,9.771816E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.291101E+03,7.179985E-02,6.713436E+02,2.264957E+03,2.234066E-01,6.046922E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.658977E+02,4.259259E-02,3.982497E+02,1.343601E+03,3.401434E-01,9.497039E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.291101E+03,7.179985E-02,6.713436E+02,2.264957E+03,2.231874E-01,6.042735E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.658977E+02,4.656559E-02,4.537258E+02,1.430002E+03
00:40:00,2.687843E-01,9.092386E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.713338E+03,3.195966E-01,3.405238E+03,6.360028E+03,3.545325E-01,9.771840E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.298821E+03,7.179985E-02,6.636237E+02,2.236051E+03,2.234075E-01,6.046938E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.704772E+02,4.259259E-02,3.936701E+02,1.326454E+03,3.401447E-01,9.497064E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.298821E+03,7.179985E-02,6.636237E+02,2.236051E+03,2.231883E-01,6.042751E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.704772E+02,4.706462E-02,4.561140E+02,1.423531E+03
00:50:00,2.687859E-01,9.092416E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.723521E+03,3.192544E-01,3.391220E+03,6.305436E+03,3.545338E-01,9.771864E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.306541E+03,7.179985E-02,6.559038E+02,2.207275E+03,2.234083E-01,6.046953E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.750568E+02,4.259259E-02,3.890906E+02,1.309384E+03,3.401459E-01,9.497088E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.306541E+03,7.179985E-02,6.559038E+02,2.207275E+03,2.231891E-01,6.042767E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.750568E+02,4.742893E-02,4.566212E+02,1.414123E+03
01:00:00,2.687875E-01,9.092446E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.733705E+03,3.188044E-01,3.375991E+03,6.249934E+03,3.545350E-01,9.771888E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.314261E+03,7.179985E-02,6.481839E+02,2.178629E+03,2.234091E-01,6.046968E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.796363E+02,4.259259E-02,3.845110E+02,1.292391E+03,3.401472E-01,9.497111E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.314261E+03,7.179985E-02,6.481839E+02,2.178629E+03,2.231899E-01,6.042782E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.796363E+02,4.767771E-02,4.555153E+02,1.402213E+03
01:10:00,2.687890E-01,9.092474E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.740494E+03,3.186903E-01,3.367936E+03,6.212606E+03,3.545361E-01,9.771908E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.319407E+03,7.179985E-02,6.430373E+02,2.159603E+03,2.234097E-01,6.046981E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.826893E+02,4.259259E-02,3.814580E+02,1.281104E+03,3.401482E-01,9.497132E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.319407E+03,7.179985E-02,6.430373E+02,2.159603E+03,2.231905E-01,6.042795E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.826893E+02,4.795160E-02,4.562867E+02,1.396489E+03
01:20:00,2.687904E-01,9.092502E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.747283E+03,3.185312E-01,3.359372E+03,6.175927E+03,3.545371E-01,9.771928E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.324554E+03,7.179985E-02,6.378906E+02,2.140633E+03,2.234104E-01,6.046994E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.857424E+02,4.259259E-02,3.784049E+02,1.269851E+03,3.401493E-01,9.497151E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.324554E+03,7.179985E-02,6.378906E+02,2.140633E+03,2.231912E-01,6.042808E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.857424E+02,4.815290E-02,4.560445E+02,1.389197E+03
01:30:00,2.687918E-01,9.092529E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.754072E+03,3.183312E-01,3.350347E+03,6.139630E+03,3.545381E-01,9.771947E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.329700E+03,7.179985E-02,6.327440E+02,2.121720E+03,2.234111E-01,6.047006E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.887954E+02,4.259259E-02,3.753519E+02,1.258632E+03,3.401503E-01,9.497171E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.329700E+03,7.179985E-02,6.327440E+02,2.121720E+03,2.231918E-01,6.042820E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.887954E+02,4.829267E-02,4.549432E+02,1.380595E+03
01:40:00,2.687932E-01,9.092555E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.760861E+03,3.180981E-01,3.340949E+03,6.103598E+03,3.545391E-01,9.771965E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.334847E+03,7.179985E-02,6.275974E+02,2.102864E+03,2.234117E-01,6.047018E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.918484E+02,4.259259E-02,3.722989E+02,1.247446E+03,3.401512E-01,9.497189E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.334847E+03,7.179985E-02,6.275974E+02,2.102864E+03,2.231925E-01,6.042832E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.918484E+02,4.838107E-02,4.531247E+02,1.370915E+03
01:50:00,2.687945E-01,9.092580E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.767651E+03,3.178387E-01,3.331255E+03,6.067767E+03,3.545400E-01,9.771983E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.339994E+03,7.179985E-02,6.224508E+02,2.084063E+03,2.234123E-01,6.047030E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.949015E+02,4.259259E-02,3.692458E+02,1.236293E+03,3.401522E-01,9.497207E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.339994E+03,7.179985E-02,6.224508E+02,2.084063E+03,2.231931E-01,6.042843E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.949015E+02,4.842674E-02,4.507096E+02,1.360356E+03
02:00:00,2.687958E-01,9.092605E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.774440E+03,3.175592E-01,3.321334E+03,6.032109E+03,3.545409E-01,9.772001E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.345140E+03,7.179985E-02,6.173042E+02,2.065319E+03,2.234129E-01,6.047041E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.979545E+02,4.259259E-02,3.661928E+02,1.225174E+03,3.401531E-01,9.497225E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.345140E+03,7.179985E-02,6.173042E+02,2.065319E+03,2.231937E-01,6.042854E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.979545E+02,4.843708E-02,4.478012E+02,1.349086E+03
02:10:00,2.687970E-01,9.092628E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.779532E+03,3.172462E-01,3.312732E+03,6.002487E+03,3.545418E-01,9.772017E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.349000E+03,7.179985E-02,6.134443E+02,2.051298E+03,2.234134E-01,6.047052E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.002443E+02,4.259259E-02,3.639030E+02,1.216856E+03,3.401540E-01,9.497241E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.349000E+03,7.179985E-02,6.134443E+02,2.051298E+03,2.231942E-01,6.042865E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.002443E+02,4.840981E-02,4.451310E+02,1.339832E+03
02:20:00,2.687983E-01,9.092652E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.784623E+03,3.169042E-01,3.303804E+03,5.973166E+03,3.545427E-01,9.772034E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.352860E+03,7.179985E-02,6.095843E+02,2.037307E+03,2.234140E-01,6.047062E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.025341E+02,4.259259E-02,3.616133E+02,1.208557E+03,3.401548E-01,9.497258E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.352860E+03,7.179985E-02,6.095843E+02,2.037307E+03,2.231948E-01,6.042876E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.025341E+02,4.835015E-02,4.420083E+02,1.329939E+03
02:30:00,2.687994E-01,9.092674E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.789715E+03,3.165375E-01,3.294596E+03,5.944026E+03,3.545435E-01,9.772050E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.356720E+03,7.179985E-02,6.057244E+02,2.023348E+03,2.234145E-01,6.047073E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.048238E+02,4.259259E-02,3.593235E+02,1.200276E+03,3.401557E-01,9.497274E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.356720E+03,7.179985E-02,6.057244E+02,2.023348E+03,2.231953E-01,6.042886E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.048238E+02,4.826256E-02,4.384957E+02,1.319504E+03
02:40:00,2.688006E-01,9.092696E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.794807E+03,3.161497E-01,3.285150E+03,5.914991E+03,3.545443E-01,9.772065E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.360580E+03,7.179985E-02,6.018644E+02,2.009420E+03,2.234150E-01,6.047082E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.071136E+02,4.259259E-02,3.570337E+02,1.192014E+03,3.401565E-01,9.497289E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.360580E+03,7.179985E-02,6.018644E+02,2.009420E+03,2.231958E-01,6.042896E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.071136E+02,4.815086E-02,4.346465E+02,1.308610E+03
02:50:00,2.688017E-01,9.092718E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.799899E+03,3.157441E-01,3.275503E+03,5.886022E+03,3.545451E-01,9.772080E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.364440E+03,7.179985E-02,5.980044E+02,1.995523E+03,2.234155E-01,6.047092E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.094034E+02,4.259259E-02,3.547439E+02,1.183770E+03,3.401573E-01,9.497304E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.364440E+03,7.179985E-02,5.980044E+02,1.995523E+03,2.231963E-01,6.042906E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.094034E+02,4.801837E-02,4.305070E+02,1.297327E+03
03:00:00,2.688028E-01,9.092739E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.804991E+03,3.153236E-01,3.265689E+03,5.857096E+03,3.545459E-01,9.772095E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.368300E+03,7.179985E-02,5.941445E+02,1.981657E+03,2.234160E-01,6.047101E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.116932E+02,4.259259E-02,3.524542E+02,1.175545E+03,3.401580E-01,9.497319E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.368300E+03,7.179985E-02,5.941445E+02,1.981657E+03,2.231968E-01,6.042915E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.116932E+02,4.786798E-02,4.261174E+02,1.285719E+03
03:10:00,2.688039E-01,9.092759E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.810083E+03,3.148718E-01,3.255522E+03,5.827927E+03,3.545466E-01,9.772109E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.372160E+03,7.179985E-02,5.902845E+02,1.967822E+03,2.234165E-01,6.047111E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.139829E+02,4.259259E-02,3.501644E+02,1.167337E+03,3.401588E-01,9.497333E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.372160E+03,7.179985E-02,5.902845E+02,1.967822E+03,2.231973E-01,6.042924E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.139829E+02,4.769349E-02,4.213914E+02,1.273654E+03
03:20:00,2.688049E-01,9.092779E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.815175E+03,3.143908E-01,3.245027E+03,5.798515E+03,3.545473E-01,9.772123E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.376020E+03,7.179985E-02,5.864246E+02,1.954018E+03,2.234170E-01,6.047119E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.162727E+02,4.259259E-02,3.478746E+02,1.159148E+03,3.401595E-01,9.497347E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.376020E+03,7.179985E-02,5.864246E+02,1.954018E+03,2.231978E-01,6.042933E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.162727E+02,4.749693E-02,4.163572E+02,1.261176E+03
03:30:00,2.688059E-01,9.092798E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.820266E+03,3.138828E-01,3.234226E+03,5.768866E+03,3.545480E-01,9.772136E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.379880E+03,7.179985E-02,5.825646E+02,1.940244E+03,2.234174E-01,6.047128E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.185625E+02,4.259259E-02,3.455848E+02,1.150978E+03,3.401602E-01,9.497361E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.379880E+03,7.179985E-02,5.825646E+02,1.940244E+03,2.231982E-01,6.042941E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.185625E+02,4.728008E-02,4.110395E+02,1.248323E+03
03:40:00,2.688069E-01,9.092817E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.825358E+03,3.133494E-01,3.223140E+03,5.738988E+03,3.545487E-01,9.772149E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.383740E+03,7.179985E-02,5.787047E+02,1.926501E+03,2.234179E-01,6.047136E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.208523E+02,4.259259E-02,3.432951E+02,1.142825E+03,3.401609E-01,9.497374E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.383740E+03,7.179985E-02,5.787047E+02,1.926501E+03,2.231987E-01,6.042950E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.208523E+02,4.704449E-02,4.054603E+02,1.235125E+03
03:50:00,2.688079E-01,9.092835E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.830450E+03,3.127923E-01,3.211787E+03,5.708894E+03,3.545494E-01,9.772162E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.387600E+03,7.179985E-02,5.748447E+02,1.912788E+03,2.234183E-01,6.047145E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.231420E+02,4.259259E-02,3.410053E+02,1.134691E+03,3.401616E-01,9.497386E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.387600E+03,7.179985E-02,5.748447E+02,1.912788E+03,2.231991E-01,6.042958E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.231420E+02,4.679156E-02,3.996388E+02,1.221612E+03
04:00:00,2.688088E-01,9.092853E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.835542E+03,3.122130E-01,3.200184E+03,5.678595E+03,3.545500E-01,9.772174E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.391460E+03,7.179985E-02,5.709848E+02,1.899106E+03,2.234187E-01,6.047153E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.254318E+02,4.259259E-02,3.387155E+02,1.126574E+03,3.401622E-01,9.497399E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.391460E+03,7.179985E-02,5.709848E+02,1.899106E+03,2.231995E-01,6.042966E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.254318E+02,4.652255E-02,3.935928E+02,1.207810E+03
04:10:00,2.688097E-01,9.092870E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.838937E+03,3.116320E-01,3.190259E+03,5.654377E+03,3.545507E-01,9.772187E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.394033E+03,7.179985E-02,5.684115E+02,1.890001E+03,2.234191E-01,6.047160E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.269583E+02,4.259259E-02,3.371890E+02,1.121173E+03,3.401629E-01,9.497411E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.394033E+03,7.179985E-02,5.684115E+02,1.890001E+03,2.231999E-01,6.042974E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.269583E+02,4.624777E-02,3.882294E+02,1.196626E+03
04:20:00,2.688106E-01,9.092887E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.842331E+03,3.110507E-01,3.180331E+03,5.630654E+03,3.545513E-01,9.772198E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.396606E+03,7.179985E-02,5.658382E+02,1.880910E+03,2.234195E-01,6.047168E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.284848E+02,4.259259E-02,3.356625E+02,1.115780E+03,3.401635E-01,9.497423E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.396606E+03,7.179985E-02,5.658382E+02,1.880910E+03,2.232003E-01,6.042981E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.284848E+02,4.596757E-02,3.827904E+02,1.185366E+03
04:30:00,2.688115E-01,9.092904E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.845726E+03,3.104721E-01,3.170433E+03,5.607332E+03,3.545519E-01,9.772210E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.399180E+03,7.179985E-02,5.632649E+02,1.871832E+03,2.234199E-01,6.047175E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.300114E+02,4.259259E-02,3.341360E+02,1.110395E+03,3.401641E-01,9.497434E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.399180E+03,7.179985E-02,5.632649E+02,1.871832E+03,2.232007E-01,6.042988E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.300114E+02,4.568393E-02,3.773032E+02,1.174065E+03
04:40:00,2.688123E-01,9.092920E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.849120E+03,3.098969E-01,3.160573E+03,5.584325E+03,3.545524E-01,9.772221E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.401753E+03,7.179985E-02,5.606915E+02,1.862768E+03,2.234203E-01,6.047182E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.315379E+02,4.259259E-02,3.326094E+02,1.105018E+03,3.401647E-01,9.497445E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.401753E+03,7.179985E-02,5.606915E+02,1.862768E+03,2.232010E-01,6.042996E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.315379E+02,4.539765E-02,3.717792E+02,1.162737E+03
04:50:00,2.688131E-01,9.092936E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.852515E+03,3.093269E-01,3.150770E+03,5.561594E+03,3.545530E-01,9.772232E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.404326E+03,7.179985E-02,5.581182E+02,1.853717E+03,2.234206E-01,6.047189E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.330644E+02,4.259259E-02,3.310829E+02,1.099649E+03,3.401652E-01,9.497456E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.404326E+03,7.179985E-02,5.581182E+02,1.853717E+03,2.232014E-01,6.043002E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.330644E+02,4.511223E-02,3.662672E+02,1.151452E+03
05:00:00,2.688140E-01,9.092951E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.855909E+03,3.087836E-01,3.141269E+03,5.539405E+03,3.545536E-01,9.772242E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.406900E+03,7.179985E-02,5.555449E+02,1.844680E+03,2.234210E-01,6.047196E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.345909E+02,4.259259E-02,3.295564E+02,1.094288E+03,3.401658E-01,9.497467E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.406900E+03,7.179985E-02,5.555449E+02,1.844680E+03,2.232018E-01,6.043009E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.345909E+02,4.486505E-02,3.612891E+02,1.140974E+03
05:10:00,2.688147E-01,9.092966E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.852515E+03,3.084028E-01,3.140384E+03,5.543432E+03,3.545541E-01,9.772252E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.404326E+03,7.179985E-02,5.581182E+02,1.853717E+03,2.234213E-01,6.047202E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.330644E+02,4.259259E-02,3.310829E+02,1.099649E+03,3.401663E-01,9.497477E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.404326E+03,7.179985E-02,5.581182E+02,1.853717E+03,2.232021E-01,6.043016E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.330644E+02,4.474852E-02,3.611884E+02,1.143906E+03
05:20:00,2.688155E-01,9.092981E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.849120E+03,3.082980E-01,3.142603E+03,5.552890E+03,3.545546E-01,9.772262E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.401753E+03,7.179985E-02,5.606915E+02,1.862768E+03,2.234217E-01,6.047209E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.315379E+02,4.259259E-02,3.326094E+02,1.105018E+03,3.401668E-01,9.497487E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.401753E+03,7.179985E-02,5.606915E+02,1.862768E+03,2.232024E-01,6.043022E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.315379E+02,4.481673E-02,3.636676E+02,1.150639E+03
05:30:00,2.688163E-01,9.092995E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.845726E+03,3.085646E-01,3.149000E+03,5.568386E+03,3.545551E-01,9.772272E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.399180E+03,7.179985E-02,5.632649E+02,1.871832E+03,2.234220E-01,6.047215E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.300114E+02,4.680253E-02,3.929228E+02,1.198769E+03,3.401674E-01,9.497497E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.399180E+03,7.179985E-02,5.632649E+02,1.871832E+03,2.232028E-01,6.043028E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.300114E+02,4.512280E-02,3.694681E+02,1.162241E+03
05:40:00,2.688170E-01,9.093009E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.842331E+03,3.092694E-01,3.160327E+03,5.590401E+03,3.545556E-01,9.772282E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.396606E+03,7.179985E-02,5.658382E+02,1.880910E+03,2.234223E-01,6.047221E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.284848E+02,5.393689E-02,4.940686E+02,1.349708E+03,3.401679E-01,9.497506E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.396606E+03,7.179985E-02,5.658382E+02,1.880910E+03,2.232031E-01,6.043034E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.284848E+02,4.566374E-02,3.785484E+02,1.178623E+03
05:50:00,2.688177E-01,9.093023E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.838937E+03,3.103965E-01,3.176423E+03,5.618412E+03,3.545561E-01,9.772291E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.394033E+03,7.179985E-02,5.684115E+02,1.890001E+03,2.234226E-01,6.047227E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.269583E+02,6.305913E-02,6.229681E+02,1.531454E+03,3.401683E-01,9.497516E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.394033E+03,7.179985E-02,5.684115E+02,1.890001E+03,2.232034E-01,6.043040E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.269583E+02,4.641116E-02,3.905121E+02,1.199143E+03
06:00:00,2.688184E-01,9.093036E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.835542E+03,3.119805E-01,3.197683E+03,5.653108E+03,3.545566E-01,9.772300E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.391460E+03,7.179985E-02,5.709848E+02,1.899106E+03,2.234229E-01,6.047233E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.254318E+02,7.360189E-02,7.717030E+02,1.734838E+03,3.401688E-01,9.497525E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.391460E+03,7.179985E-02,5.709848E+02,1.899106E+03,2.232037E-01,6.043046E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.254318E+02,4.733409E-02,4.049276E+02,1.223230E+03
06:10:00,2.486359E-01,8.707544E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.823661E+03,3.245469E-01,3.351028E+03,5.842753E+03,3.432777E-01,9.556895E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.382453E+03,1.233342E-01,1.281547E+03,2.946101E+03,2.159038E-01,5.903629E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.200890E+02,1.346294E-01,1.597035E+03,2.756757E+03,3.288899E-01,9.282120E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.382453E+03,1.390419E-01,1.495368E+03,3.225730E+03,2.156846E-01,5.899443E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.200890E+02,9.250039E-02,1.023490E+03,2.071184E+03
06:20:00,2.284499E-01,8.321910E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.811780E+03,3.372542E-01,3.505961E+03,6.009090E+03,3.320001E-01,9.341476E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.373447E+03,1.876657E-01,2.114368E+03,4.020608E+03,2.083859E-01,5.760020E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.147462E+02,1.963150E-01,2.373427E+03,3.585092E+03,3.176124E-01,9.066702E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.373447E+03,2.059846E-01,2.355535E+03,4.293445E+03,2.081666E-01,5.755833E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.147462E+02,1.347218E-01,1.562351E+03,2.711994E+03
06:30:00,2.082593E-01,7.936202E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.799899E+03,3.491969E-01,3.652298E+03,6.163005E+03,3.207226E-01,9.126024E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.364440E+03,2.468266E-01,2.823110E+03,4.798219E+03,2.008682E-01,5.616391E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.094034E+02,2.537364E-01,3.039496E+03,4.217022E+03,3.063347E-01,8.851251E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.364440E+03,2.661622E-01,3.068948E+03,5.048578E+03,2.006490E-01,5.612204E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.094034E+02,1.731303E-01,2.014385E+03,3.179469E+03
06:40:00,1.880651E-01,7.550445E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.788018E+03,3.600978E-01,3.786925E+03,6.320276E+03,3.094438E-01,8.910525E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.355433E+03,3.033607E-01,3.446164E+03,5.459527E+03,1.933498E-01,5.472733E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.040606E+02,3.088890E-01,3.625872E+03,4.804289E+03,2.950557E-01,8.635754E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.355433E+03,3.224044E-01,3.679722E+03,5.686257E+03,1.931306E-01,5.468546E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.040606E+02,2.094771E-01,2.406421E+03,3.588146E+03
06:50:00,1.678676E-01,7.164652E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.776137E+03,3.700034E-01,3.910339E+03,6.476306E+03,2.981629E-01,8.694978E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.346427E+03,3.578819E-01,3.994332E+03,6.053875E+03,1.858300E-01,5.329044E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.987178E+02,3.621127E-01,4.139639E+03,5.348266E+03,2.837745E-01,8.420211E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.346427E+03,3.755131E-01,4.202650E+03,6.252921E+03,1.856108E-01,5.324857E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.987178E+02,2.442492E-01,2.746997E+03,3.959448E+03
07:00:00,1.476673E-01,6.778831E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.764256E+03,3.788999E-01,4.022385E+03,6.627052E+03,2.868797E-01,8.479386E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.337420E+03,4.107735E-01,4.474693E+03,6.589951E+03,1.783087E-01,5.185326E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.933750E+02,4.136440E-01,4.586058E+03,5.839062E+03,2.724911E-01,8.204623E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.337420E+03,4.263526E-01,4.651781E+03,6.760504E+03,1.780895E-01,5.181140E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.933750E+02,2.777694E-01,3.041911E+03,4.295361E+03
07:10:00,1.476474E-01,6.778410E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.735402E+03,3.762334E-01,4.021253E+03,6.691624E+03,2.868735E-01,8.479138E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.315547E+03,3.954411E-01,4.289882E+03,6.397652E+03,1.783052E-01,5.185170E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.803996E+02,4.137576E-01,4.562286E+03,5.841915E+03,2.724847E-01,8.204382E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.315547E+03,4.068082E-01,4.417912E+03,6.523405E+03,1.780860E-01,5.180984E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.803996E+02,2.661717E-01,2.900540E+03,4.159020E+03
07:20:00,1.476286E-01,6.778037E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.706548E+03,3.728149E-01,4.011667E+03,6.752869E+03,2.868638E-01,8.478848E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.293674E+03,3.841187E-01,4.183228E+03,6.312570E+03,1.782991E-01,5.184983E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.674242E+02,4.118705E-01,4.552327E+03,5.863840E+03,2.724747E-01,8.204098E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.293674E+03,3.911995E-01,4.262942E+03,6.390873E+03,1.780798E-01,5.180796E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.674242E+02,2.567773E-01,2.806949E+03,4.083627E+03
07:30:00,1.476120E-01,6.777710E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.677695E+03,3.695511E-01,4.003821E+03,6.821294E+03,2.868518E-01,8.478547E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.271801E+03,3.771383E-01,4.126607E+03,6.297388E+03,1.782912E-01,5.184785E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.544488E+02,4.124127E-01,4.571364E+03,5.920668E+03,2.724628E-01,8.203803E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.271801E+03,3.807950E-01,4.167777E+03,6.337004E+03,1.780720E-01,5.180598E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.544488E+02,2.505388E-01,2.749738E+03,4.054422E+03
07:40:00,1.475970E-01,6.777415E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.648841E+03,3.667376E-01,4.001035E+03,6.899489E+03,2.868393E-01,8.478258E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.249928E+03,3.721657E-01,4.092580E+03,6.315275E+03,1.782829E-01,5.184593E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.414734E+02,4.131946E-01,4.593168E+03,5.982540E+03,2.724504E-01,8.203519E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.249928E+03,3.732209E-01,4.104469E+03,6.325207E+03,1.780637E-01,5.180406E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.414734E+02,2.458883E-01,2.710407E+03,4.048061E+03
07:50:00,1.475833E-01,6.777146E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.619987E+03,3.644095E-01,4.003706E+03,6.987044E+03,2.868271E-01,8.477991E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.228055E+03,3.686002E-01,4.074366E+03,6.355658E+03,1.782748E-01,5.184415E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.284980E+02,4.139533E-01,4.614702E+03,6.045518E+03,2.724384E-01,8.203257E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.228055E+03,3.678727E-01,4.066189E+03,6.345370E+03,1.780555E-01,5.180229E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.284980E+02,2.424066E-01,2.684220E+03,4.058031E+03
08:00:00,1.475707E-01,6.776900E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.591133E+03,3.625731E-01,4.011898E+03,7.083509E+03,2.868158E-01,8.477751E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.206182E+03,3.660410E-01,4.067454E+03,6.412038E+03,1.782672E-01,5.184255E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.155226E+02,4.144723E-01,4.633522E+03,6.106561E+03,2.724272E-01,8.203019E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.206182E+03,3.640325E-01,4.044858E+03,6.387211E+03,1.780480E-01,5.180069E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.155226E+02,2.398077E-01,2.667954E+03,4.080247E+03
08:10:00,1.475592E-01,6.776675E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.558885E+03,3.611470E-01,4.028097E+03,7.178466E+03,2.868055E-01,8.477537E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.181735E+03,3.641500E-01,4.070624E+03,6.472437E+03,1.782603E-01,5.184113E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.010207E+02,4.146230E-01,4.649717E+03,6.159929E+03,2.724169E-01,8.202807E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.181735E+03,3.611604E-01,4.036986E+03,6.436366E+03,1.780410E-01,5.179926E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.010207E+02,2.378506E-01,2.660432E+03,4.107329E+03
08:20:00,1.475488E-01,6.776471E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.526636E+03,3.600744E-01,4.048273E+03,7.204890E+03,2.867962E-01,8.477349E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.157289E+03,3.627423E-01,4.079230E+03,6.483871E+03,1.782541E-01,5.183987E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.865188E+02,4.143963E-01,4.661664E+03,6.175323E+03,2.724077E-01,8.202619E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.157289E+03,3.590079E-01,4.037208E+03,6.439201E+03,1.780348E-01,5.179801E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.865188E+02,2.363877E-01,2.658470E+03,4.107418E+03
08:30:00,1.475392E-01,6.776284E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.494388E+03,3.592771E-01,4.071544E+03,7.232968E+03,2.867880E-01,8.477183E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.132843E+03,3.616980E-01,4.091923E+03,6.498681E+03,1.782485E-01,5.183876E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.720169E+02,4.136862E-01,4.668171E+03,6.183629E+03,2.723994E-01,8.202453E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.132843E+03,3.574032E-01,4.043594E+03,6.447520E+03,1.780293E-01,5.179690E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.720169E+02,2.353121E-01,2.660865E+03,4.111182E+03
08:40:00,1.475305E-01,6.776115E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.462139E+03,3.586847E-01,4.097123E+03,7.262132E+03,2.867806E-01,8.477037E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.108396E+03,3.608627E-01,4.106968E+03,6.515078E+03,1.782436E-01,5.183779E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.575150E+02,4.125431E-01,4.669807E+03,6.186282E+03,2.723921E-01,8.202307E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.108396E+03,3.561125E-01,4.053514E+03,6.458647E+03,1.780244E-01,5.179593E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.575150E+02,2.344696E-01,2.665884E+03,4.116979E+03
08:50:00,1.475226E-01,6.775961E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.429891E+03,3.582429E-01,4.124397E+03,7.292134E+03,2.867741E-01,8.476909E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.083950E+03,3.603196E-01,4.125301E+03,6.534360E+03,1.782393E-01,5.183694E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.430131E+02,4.108088E-01,4.664789E+03,6.181832E+03,2.723855E-01,8.202177E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.083950E+03,3.551050E-01,4.066620E+03,6.472585E+03,1.780200E-01,5.179507E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.430131E+02,2.338397E-01,2.673296E+03,4.124879E+03
09:00:00,1.475154E-01,6.775821E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.397643E+03,3.579121E-01,4.152920E+03,7.322779E+03,2.867683E-01,8.476796E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.059504E+03,3.601116E-01,4.147405E+03,6.557227E+03,1.782354E-01,5.183619E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.285111E+02,4.080046E-01,4.647733E+03,6.165096E+03,2.723796E-01,8.202063E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.059504E+03,3.543444E-01,4.082505E+03,6.489128E+03,1.780161E-01,5.179432E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.285111E+02,2.333981E-01,2.682826E+03,4.134773E+03
09:10:00,1.475088E-01,6.775693E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.368789E+03,3.576437E-01,4.178752E+03,7.350184E+03,2.867631E-01,8.476695E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.037630E+03,3.603015E-01,4.171413E+03,6.581919E+03,1.782319E-01,5.183552E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.155358E+02,4.036953E-01,4.612215E+03,6.130007E+03,2.723744E-01,8.201961E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.037630E+03,3.538243E-01,4.098524E+03,6.505670E+03,1.780127E-01,5.179366E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.155358E+02,2.331440E-01,2.692942E+03,4.145173E+03
09:20:00,1.475028E-01,6.775576E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.339935E+03,3.574153E-01,4.205034E+03,7.377720E+03,2.867585E-01,8.476606E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.015757E+03,3.609849E-01,4.200975E+03,6.612265E+03,1.782289E-01,5.183493E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.025604E+02,3.980270E-01,4.561404E+03,6.079675E+03,2.723697E-01,8.201871E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.015757E+03,3.534443E-01,4.116120E+03,6.523671E+03,1.780096E-01,5.179306E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.025604E+02,2.330141E-01,2.704455E+03,4.156906E+03
09:30:00,1.474973E-01,6.775469E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.311081E+03,3.572117E-01,4.231596E+03,7.405305E+03,2.867543E-01,8.476526E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.938843E+02,3.623722E-01,4.238459E+03,6.650810E+03,1.782261E-01,5.183440E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.895850E+02,3.910580E-01,4.495956E+03,6.014063E+03,2.723656E-01,8.201790E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.938843E+02,3.531566E-01,4.134755E+03,6.542710E+03,1.780069E-01,5.179254E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.895850E+02,2.329768E-01,2.717010E+03,4.169701E+03
09:40:00,1.474922E-01,6.775371E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.282227E+03,3.570233E-01,4.258329E+03,7.432889E+03,2.867506E-01,8.476454E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.720112E+02,3.644813E-01,4.284065E+03,6.697660E+03,1.782237E-01,5.183392E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.766096E+02,3.828060E-01,4.416071E+03,5.933087E+03,2.723618E-01,8.201717E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.720112E+02,3.529355E-01,4.154139E+03,6.562533E+03,1.780044E-01,5.179206E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.766096E+02,2.330136E-01,2.730399E+03,4.183377E+03
09:50:00,1.474875E-01,6.775280E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.253373E+03,3.568440E-01,4.285164E+03,7.460440E+03,2.867472E-01,8.476389E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.501382E+02,3.672729E-01,4.337352E+03,6.752444E+03,1.782214E-01,5.183350E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.636342E+02,3.733160E-01,4.322253E+03,5.837166E+03,2.723583E-01,8.201651E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.501382E+02,3.527630E-01,4.174071E+03,6.582921E+03,1.780022E-01,5.179163E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.636342E+02,2.331100E-01,2.744459E+03,4.197761E+03
10:00:00,1.474832E-01,6.775197E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.224520E+03,3.566700E-01,4.312061E+03,7.487946E+03,2.867441E-01,8.476329E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.282651E+02,3.707304E-01,4.398132E+03,6.815138E+03,1.782194E-01,5.183311E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.506588E+02,3.630549E-01,4.219758E+03,5.731975E+03,2.723552E-01,8.201591E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.282651E+02,3.526298E-01,4.194445E+03,6.603757E+03,1.780002E-01,5.179124E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.506588E+02,2.332545E-01,2.759060E+03,4.212715E+03
10:10:00,1.474792E-01,6.775120E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.199060E+03,3.565149E-01,4.335764E+03,7.512108E+03,2.867413E-01,8.476275E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.089653E+02,3.747317E-01,4.462450E+03,6.882074E+03,1.782176E-01,5.183275E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.392099E+02,3.525163E-01,4.112606E+03,5.621286E+03,2.723523E-01,8.201536E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.089653E+02,3.524590E-01,4.211814E+03,6.621391E+03,1.779983E-01,5.179089E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.392099E+02,2.333854E-01,2.771976E+03,4.225902E+03
10:20:00,1.474755E-01,6.775048E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.173601E+03,3.563623E-01,4.359492E+03,7.536271E+03,2.867387E-01,8.476225E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.896655E+02,3.791381E-01,4.531319E+03,6.953476E+03,1.782158E-01,5.183243E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.277610E+02,3.416458E-01,4.001713E+03,5.507375E+03,2.723497E-01,8.201485E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.896655E+02,3.522999E-01,4.229310E+03,6.639154E+03,1.779966E-01,5.179056E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.277610E+02,2.335259E-01,2.784997E+03,4.239176E+03
10:30:00,1.474720E-01,6.774981E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.148142E+03,3.562148E-01,4.383275E+03,7.560475E+03,2.867363E-01,8.476179E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.703658E+02,3.836956E-01,4.601890E+03,7.026697E+03,1.782143E-01,5.183213E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.163122E+02,3.305355E-01,3.888123E+03,5.390330E+03,2.723473E-01,8.201439E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.703658E+02,3.521721E-01,4.247158E+03,6.657293E+03,1.779950E-01,5.179026E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.163122E+02,2.336809E-01,2.798181E+03,4.252634E+03
10:40:00,1.474688E-01,6.774919E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.122682E+03,3.560717E-01,4.407110E+03,7.584720E+03,2.867340E-01,8.476136E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.510660E+02,3.882894E-01,4.672870E+03,7.100292E+03,1.782128E-01,5.183185E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.048633E+02,3.193362E-01,3.773531E+03,5.271965E+03,2.723450E-01,8.201395E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.510660E+02,3.520792E-01,4.265399E+03,6.675846E+03,1.779936E-01,5.178998E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.048633E+02,2.338476E-01,2.811496E+03,4.266230E+03
10:50:00,1.474657E-01,6.774861E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.097223E+03,3.559328E-01,4.430991E+03,7.609002E+03,2.867320E-01,8.476096E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.317662E+02,3.928388E-01,4.743349E+03,7.173313E+03,1.782115E-01,5.183159E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.934144E+02,3.082256E-01,3.659939E+03,5.154296E+03,2.723429E-01,8.201355E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.317662E+02,3.520221E-01,4.284042E+03,6.694815E+03,1.779922E-01,5.178972E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.934144E+02,2.340234E-01,2.824914E+03,4.279931E+03
11:00:00,1.474629E-01,6.774806E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.071764E+03,3.557997E-01,4.454937E+03,7.633338E+03,2.867300E-01,8.476059E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.124664E+02,3.972677E-01,4.812472E+03,7.244862E+03,1.782102E-01,5.183134E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.819655E+02,2.978228E-01,3.554312E+03,5.044447E+03,2.723409E-01,8.201317E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.124664E+02,3.520004E-01,4.303084E+03,6.714191E+03,1.779909E-01,5.178948E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.819655E+02,2.342061E-01,2.838409E+03,4.293702E+03
11:10:00,1.474602E-01,6.774754E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.054791E+03,3.556506E-01,4.470228E+03,7.648747E+03,2.867281E-01,8.476023E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.995999E+02,4.014789E-01,4.872723E+03,7.307242E+03,1.782090E-01,5.183111E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.743330E+02,2.887786E-01,3.460165E+03,4.945687E+03,2.723391E-01,8.201281E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.995999E+02,3.519773E-01,4.315686E+03,6.726953E+03,1.779897E-01,5.178925E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.743330E+02,2.343686E-01,2.847868E+03,4.303326E+03
11:20:00,1.474576E-01,6.774705E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.037818E+03,3.555102E-01,4.485621E+03,7.664304E+03,2.867264E-01,8.475990E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.867334E+02,4.054403E-01,4.930168E+03,7.366760E+03,1.782078E-01,5.183090E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.667004E+02,2.812859E-01,3.383480E+03,4.864160E+03,2.723373E-01,8.201248E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.867334E+02,3.519659E-01,4.328424E+03,6.739915E+03,1.779886E-01,5.178903E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.667004E+02,2.345163E-01,2.857162E+03,4.312821E+03
11:30:00,1.474552E-01,6.774659E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.020845E+03,3.554055E-01,4.501403E+03,7.680308E+03,2.867247E-01,8.475959E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.738669E+02,4.091278E-01,4.984518E+03,7.423652E+03,1.782068E-01,5.183069E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.590678E+02,2.754161E-01,3.325049E+03,4.800900E+03,2.723356E-01,8.201216E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.738669E+02,3.519817E-01,4.341459E+03,6.753231E+03,1.779875E-01,5.178883E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.590678E+02,2.346567E-01,2.866368E+03,4.322276E+03
11:40:00,1.474529E-01,6.774615E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.003873E+03,3.553157E-01,4.517340E+03,7.696466E+03,2.867232E-01,8.475929E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.610004E+02,4.124893E-01,5.035186E+03,7.475919E+03,1.782058E-01,5.183050E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.514352E+02,2.711629E-01,3.284802E+03,4.757742E+03,2.723340E-01,8.201186E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.610004E+02,3.520091E-01,4.354611E+03,6.766638E+03,1.779865E-01,5.178863E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.514352E+02,2.347790E-01,2.875362E+03,4.331460E+03
11:50:00,1.474508E-01,6.774573E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.868997E+02,3.552476E-01,4.533522E+03,7.712890E+03,2.867217E-01,8.475900E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.481339E+02,4.154948E-01,5.081847E+03,7.524171E+03,1.782048E-01,5.183031E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.438026E+02,2.684729E-01,3.262145E+03,4.733477E+03,2.723325E-01,8.201157E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.481339E+02,3.520502E-01,4.367919E+03,6.780193E+03,1.779855E-01,5.178845E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.438026E+02,2.348831E-01,2.884152E+03,4.340426E+03
12:00:00,1.474487E-01,6.774533E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.699268E+02,3.552036E-01,4.549973E+03,7.729608E+03,2.867202E-01,8.475873E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.352673E+02,4.181171E-01,5.124196E+03,7.567921E+03,1.782039E-01,5.183014E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.361700E+02,2.668230E-01,3.251191E+03,4.721874E+03,2.723311E-01,8.201130E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.352673E+02,3.521065E-01,4.381396E+03,6.793901E+03,1.779846E-01,5.178827E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.361700E+02,2.349696E-01,2.892742E+03,4.349166E+03
