Time,PSZ-AC:1:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Heat Cap [W],PSZ-AC:1:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:1:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Heat Cap [W],PSZ-AC:1:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Heat Cap [W],PSZ-AC:2:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Heat Cap [W],PSZ-AC:2:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Heat Cap [W],PSZ-AC:3:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Heat Cap [W],PSZ-AC:3:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Heat Cap [W],PSZ-AC:4:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Heat Cap [W],PSZ-AC:4:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Heat Cap [W],PSZ-AC:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Heat Cap [W],PSZ-AC:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 2:Des Tot Cool Cap [W]
12:10:00,1.474467E-01,6.774495E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.563485E+02,3.551948E-01,4.563428E+03,7.743296E+03,2.867189E-01,8.475846E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.249741E+02,4.203633E-01,5.159739E+03,7.604665E+03,1.782030E-01,5.182997E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.300640E+02,2.656233E-01,3.243779E+03,4.714016E+03,2.723297E-01,8.201103E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.249741E+02,3.522038E-01,4.392762E+03,6.805470E+03,1.779837E-01,5.178810E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.300640E+02,2.350575E-01,2.899822E+03,4.356366E+03
12:20:00,1.474448E-01,6.774459E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.427703E+02,3.552159E-01,4.577218E+03,7.757378E+03,2.867176E-01,8.475821E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.146809E+02,4.222105E-01,5.190793E+03,7.636801E+03,1.782021E-01,5.182981E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.239579E+02,2.647211E-01,3.239715E+03,4.709647E+03,2.723284E-01,8.201078E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.146809E+02,3.523390E-01,4.404553E+03,6.817521E+03,1.779829E-01,5.178794E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.239579E+02,2.351483E-01,2.906934E+03,4.363621E+03
12:30:00,1.474430E-01,6.774424E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.291920E+02,3.552394E-01,4.591046E+03,7.771483E+03,2.867163E-01,8.475797E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.043877E+02,4.236252E-01,5.216992E+03,7.663914E+03,1.782013E-01,5.182965E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.178518E+02,2.640382E-01,3.238125E+03,4.707846E+03,2.723271E-01,8.201054E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.043877E+02,3.524929E-01,4.416566E+03,6.829806E+03,1.779821E-01,5.178778E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.178518E+02,2.352331E-01,2.913986E+03,4.370814E+03
12:40:00,1.474412E-01,6.774390E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.156137E+02,3.553228E-01,4.605562E+03,7.786437E+03,2.867151E-01,8.475774E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.940945E+02,4.246278E-01,5.238566E+03,7.686314E+03,1.782005E-01,5.182950E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.117458E+02,2.635450E-01,3.238679E+03,4.708240E+03,2.723259E-01,8.201030E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.940945E+02,3.527013E-01,4.429203E+03,6.842840E+03,1.779813E-01,5.178764E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.117458E+02,2.353356E-01,2.921245E+03,4.378270E+03
12:50:00,1.474395E-01,6.774358E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.020354E+02,3.554240E-01,4.620233E+03,7.801426E+03,2.867139E-01,8.475751E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.838013E+02,4.251879E-01,5.255123E+03,7.703312E+03,1.781998E-01,5.182936E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.056397E+02,2.631896E-01,3.240761E+03,4.710249E+03,2.723247E-01,8.201008E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.838013E+02,3.529392E-01,4.442137E+03,6.856068E+03,1.779805E-01,5.178749E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.056397E+02,2.354433E-01,2.928540E+03,4.385698E+03
13:00:00,1.474379E-01,6.774326E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.884572E+02,3.555366E-01,4.635026E+03,7.816556E+03,2.867128E-01,8.475730E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.735081E+02,4.252935E-01,5.266556E+03,7.714991E+03,1.781991E-01,5.182922E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.995336E+02,2.629364E-01,3.243989E+03,4.713442E+03,2.723236E-01,8.200986E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.735081E+02,3.531984E-01,4.455305E+03,6.869535E+03,1.779798E-01,5.178735E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.995336E+02,2.355521E-01,2.935843E+03,4.393129E+03
13:10:00,1.474363E-01,6.774296E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.799707E+02,3.556559E-01,4.644803E+03,7.826553E+03,2.867117E-01,8.475709E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.670748E+02,4.249321E-01,5.268875E+03,7.717259E+03,1.781983E-01,5.182908E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.957174E+02,2.627518E-01,3.245697E+03,4.715085E+03,2.723225E-01,8.200965E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.670748E+02,3.534664E-01,4.464711E+03,6.879140E+03,1.779791E-01,5.178722E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.957174E+02,2.365339E-01,2.950678E+03,4.409518E+03
13:20:00,1.474348E-01,6.774267E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.714843E+02,3.557873E-01,4.654714E+03,7.836755E+03,2.867106E-01,8.475689E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.606415E+02,4.241082E-01,5.265989E+03,7.714212E+03,1.781977E-01,5.182895E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.919011E+02,2.626136E-01,3.247928E+03,4.717323E+03,2.723214E-01,8.200945E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.606415E+02,3.537444E-01,4.474230E+03,6.888936E+03,1.779784E-01,5.178709E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.919011E+02,2.387830E-01,2.979773E+03,4.439762E+03
13:30:00,1.474333E-01,6.774239E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.629979E+02,3.559380E-01,4.664844E+03,7.847225E+03,2.867096E-01,8.475669E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.542083E+02,4.228332E-01,5.258027E+03,7.705929E+03,1.781970E-01,5.182883E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.880848E+02,2.625037E-01,3.250477E+03,4.719916E+03,2.723204E-01,8.200925E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.542083E+02,3.540349E-01,4.483889E+03,6.898910E+03,1.779777E-01,5.178696E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.880848E+02,2.425165E-01,3.025565E+03,4.486456E+03
13:40:00,1.474319E-01,6.774212E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.545115E+02,3.560795E-01,4.674870E+03,7.857533E+03,2.867086E-01,8.475650E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.477750E+02,4.211063E-01,5.244981E+03,7.692332E+03,1.781964E-01,5.182871E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.842685E+02,2.623936E-01,3.253024E+03,4.722494E+03,2.723194E-01,8.200906E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.477750E+02,3.543174E-01,4.493458E+03,6.908759E+03,1.779771E-01,5.178684E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.842685E+02,2.478868E-01,3.089773E+03,4.551928E+03
13:50:00,1.474305E-01,6.774186E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.460250E+02,3.562542E-01,4.685316E+03,7.868292E+03,2.867076E-01,8.475632E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.413418E+02,4.189689E-01,5.227358E+03,7.673945E+03,1.781958E-01,5.182859E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.804522E+02,2.622816E-01,3.255574E+03,4.725067E+03,2.723184E-01,8.200888E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.413418E+02,3.546142E-01,4.503224E+03,6.918798E+03,1.779765E-01,5.178672E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.804522E+02,2.550387E-01,3.174050E+03,4.638380E+03
14:00:00,1.474292E-01,6.774160E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,3.564711E-01,4.696242E+03,7.879569E+03,2.867067E-01,8.475614E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,4.164539E-01,5.205493E+03,7.651109E+03,1.781952E-01,5.182847E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,2.621599E-01,3.258019E+03,4.727518E+03,2.723175E-01,8.200870E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,3.549316E-01,4.513228E+03,6.929067E+03,1.779759E-01,5.178661E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,2.640755E-01,3.279539E+03,4.747334E+03
14:10:00,1.474279E-01,6.774136E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,3.567240E-01,4.699086E+03,7.882550E+03,2.867058E-01,8.475597E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,4.135737E-01,5.173087E+03,7.617336E+03,1.781946E-01,5.182836E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,2.620087E-01,3.256319E+03,4.725688E+03,2.723166E-01,8.200853E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,3.552557E-01,4.516875E+03,6.932776E+03,1.779753E-01,5.178650E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,2.741748E-01,3.393165E+03,4.864562E+03
14:20:00,1.474266E-01,6.774112E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,3.570096E-01,4.702299E+03,7.885994E+03,2.867049E-01,8.475580E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,4.103656E-01,5.136992E+03,7.579821E+03,1.781940E-01,5.182826E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,2.618181E-01,3.254174E+03,4.723464E+03,2.723157E-01,8.200836E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,3.555813E-01,4.520538E+03,6.936590E+03,1.779748E-01,5.178639E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,2.849882E-01,3.514830E+03,4.989907E+03
14:30:00,1.474254E-01,6.774088E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,3.573223E-01,4.705818E+03,7.889801E+03,2.867041E-01,8.475564E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,4.068712E-01,5.097675E+03,7.538972E+03,1.781935E-01,5.182815E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,2.615814E-01,3.251511E+03,4.720733E+03,2.723149E-01,8.200820E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,3.559064E-01,4.524196E+03,6.940441E+03,1.779742E-01,5.178629E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,2.963225E-01,3.642357E+03,5.121111E+03
14:40:00,1.474242E-01,6.774066E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,3.576563E-01,4.709575E+03,7.893875E+03,2.867033E-01,8.475548E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,4.031407E-01,5.055701E+03,7.495325E+03,1.781929E-01,5.182805E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,2.612908E-01,3.248240E+03,4.717371E+03,2.723140E-01,8.200804E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,3.562299E-01,4.527836E+03,6.944279E+03,1.779737E-01,5.178618E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,3.080141E-01,3.773907E+03,5.256301E+03
14:50:00,1.474231E-01,6.774044E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,3.579619E-01,4.713038E+03,7.897434E+03,2.867024E-01,8.475533E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,3.995172E-01,5.014951E+03,7.454297E+03,1.781924E-01,5.182795E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,2.609277E-01,3.244169E+03,4.713299E+03,2.723132E-01,8.200788E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,3.565196E-01,4.531116E+03,6.947587E+03,1.779732E-01,5.178609E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,3.198957E-01,3.907615E+03,5.390226E+03
15:00:00,1.474220E-01,6.774022E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,3.582901E-01,4.716784E+03,7.901567E+03,2.867017E-01,8.475518E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,3.960738E-01,4.976251E+03,7.413236E+03,1.781919E-01,5.182786E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,2.604522E-01,3.238848E+03,4.707740E+03,2.723124E-01,8.200773E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,3.567297E-01,4.533522E+03,6.950105E+03,1.779727E-01,5.178599E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,3.321111E-01,4.045104E+03,5.532684E+03
15:10:00,1.474209E-01,6.774001E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.477223E+02,3.586286E-01,4.710462E+03,7.895275E+03,2.867009E-01,8.475503E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.426284E+02,3.929344E-01,4.933250E+03,7.368161E+03,1.781914E-01,5.182776E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.812154E+02,2.598897E-01,3.227969E+03,4.696576E+03,2.723117E-01,8.200759E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.426284E+02,3.568978E-01,4.527736E+03,6.944243E+03,1.779722E-01,5.178590E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.812154E+02,3.441350E-01,4.175866E+03,5.666629E+03
15:20:00,1.474198E-01,6.773981E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.579060E+02,3.589722E-01,4.704197E+03,7.889066E+03,2.867002E-01,8.475489E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.503483E+02,3.901782E-01,4.894560E+03,7.327629E+03,1.781910E-01,5.182767E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.857950E+02,2.592510E-01,3.216232E+03,4.684552E+03,2.723109E-01,8.200745E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.503483E+02,3.570315E-01,4.521564E+03,6.938026E+03,1.779717E-01,5.178581E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.857950E+02,3.555134E-01,4.299369E+03,5.793530E+03
15:30:00,1.474188E-01,6.773961E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.680897E+02,3.593155E-01,4.697930E+03,7.882868E+03,2.866994E-01,8.475476E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.580682E+02,3.879210E-01,4.861485E+03,7.293125E+03,1.781905E-01,5.182759E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.903745E+02,2.585371E-01,3.203651E+03,4.671632E+03,2.723102E-01,8.200731E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.580682E+02,3.571186E-01,4.514868E+03,6.931242E+03,1.779712E-01,5.178572E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.903745E+02,3.660340E-01,4.413224E+03,5.911213E+03
15:40:00,1.474178E-01,6.773942E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.782734E+02,3.596538E-01,4.691606E+03,7.876605E+03,2.866987E-01,8.475462E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.657881E+02,3.862166E-01,4.834630E+03,7.265288E+03,1.781901E-01,5.182750E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.949541E+02,2.577518E-01,3.190264E+03,4.657838E+03,2.723095E-01,8.200718E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.657881E+02,3.571445E-01,4.507483E+03,6.923694E+03,1.779708E-01,5.178563E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.949541E+02,3.755457E-01,4.515728E+03,6.017584E+03
15:50:00,1.474168E-01,6.773924E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.884572E+02,3.600029E-01,4.685396E+03,7.870460E+03,2.866981E-01,8.475449E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.735081E+02,3.847808E-01,4.810792E+03,7.240705E+03,1.781896E-01,5.182742E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.995336E+02,2.568996E-01,3.176122E+03,4.643359E+03,2.723088E-01,8.200704E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.735081E+02,3.571095E-01,4.499408E+03,6.915417E+03,1.779704E-01,5.178555E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.995336E+02,3.839280E-01,4.605520E+03,6.110281E+03
16:00:00,1.474158E-01,6.773905E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.986409E+02,3.603312E-01,4.678934E+03,7.864105E+03,2.866974E-01,8.475437E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.812280E+02,3.836226E-01,4.790064E+03,7.219130E+03,1.781892E-01,5.182734E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.041132E+02,2.560288E-01,3.161762E+03,4.628525E+03,2.723082E-01,8.200692E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.812280E+02,3.570611E-01,4.491167E+03,6.907008E+03,1.779699E-01,5.178547E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.041132E+02,3.908042E-01,4.678348E+03,6.186037E+03
16:10:00,1.474149E-01,6.773888E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.122191E+02,3.606516E-01,4.668987E+03,7.854145E+03,2.866968E-01,8.475424E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.915212E+02,3.827024E-01,4.769439E+03,7.197808E+03,1.781888E-01,5.182726E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.102193E+02,2.551275E-01,3.145530E+03,4.611801E+03,2.723075E-01,8.200679E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.915212E+02,3.569661E-01,4.479828E+03,6.895425E+03,1.779695E-01,5.178539E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.102193E+02,3.965116E-01,4.736496E+03,6.246396E+03
16:20:00,1.474140E-01,6.773870E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.257974E+02,3.609592E-01,4.658897E+03,7.844037E+03,2.866961E-01,8.475412E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.018144E+02,3.818358E-01,4.749418E+03,7.177182E+03,1.781884E-01,5.182718E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.163253E+02,2.541068E-01,3.127954E+03,4.593690E+03,2.723069E-01,8.200667E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.018144E+02,3.566857E-01,4.466403E+03,6.881647E+03,1.779691E-01,5.178531E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.163253E+02,4.014744E-01,4.786264E+03,6.298109E+03
16:30:00,1.474131E-01,6.773853E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.393757E+02,3.612496E-01,4.648612E+03,7.833719E+03,2.866955E-01,8.475401E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.121076E+02,3.810186E-01,4.729953E+03,7.157300E+03,1.781880E-01,5.182711E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.224314E+02,2.530125E-01,3.109550E+03,4.574805E+03,2.723063E-01,8.200656E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.121076E+02,3.562917E-01,4.451699E+03,6.866656E+03,1.779687E-01,5.178524E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.224314E+02,4.056540E-01,4.827218E+03,6.340649E+03
16:40:00,1.474123E-01,6.773837E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.529540E+02,3.615200E-01,4.638103E+03,7.823160E+03,2.866949E-01,8.475389E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.224008E+02,3.802156E-01,4.710647E+03,7.137547E+03,1.781876E-01,5.182703E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.285375E+02,2.518549E-01,3.090435E+03,4.555157E+03,2.723057E-01,8.200644E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.224008E+02,3.558072E-01,4.435977E+03,6.850573E+03,1.779683E-01,5.178517E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.285375E+02,4.090225E-01,4.859045E+03,6.373900E+03
16:50:00,1.474114E-01,6.773821E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.665323E+02,3.617923E-01,4.627598E+03,7.812641E+03,2.866943E-01,8.475378E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.326940E+02,3.794010E-01,4.691196E+03,7.117565E+03,1.781872E-01,5.182696E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.346435E+02,2.506437E-01,3.070705E+03,4.534820E+03,2.723051E-01,8.200633E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.326940E+02,3.552577E-01,4.419508E+03,6.833638E+03,1.779680E-01,5.178510E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.346435E+02,4.115620E-01,4.881528E+03,6.397709E+03
17:00:00,1.474106E-01,6.773805E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.801105E+02,3.620564E-01,4.616992E+03,7.802003E+03,2.866938E-01,8.475367E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.429872E+02,3.785095E-01,4.670871E+03,7.096588E+03,1.781869E-01,5.182689E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.407496E+02,2.493663E-01,3.050224E+03,4.513639E+03,2.723045E-01,8.200622E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.429872E+02,3.546329E-01,4.402184E+03,6.815713E+03,1.779676E-01,5.178503E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.407496E+02,4.130228E-01,4.891863E+03,6.409251E+03
17:10:00,1.474098E-01,6.773790E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.970834E+02,3.623597E-01,4.603443E+03,7.788348E+03,2.866932E-01,8.475357E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.558538E+02,3.774813E-01,4.646445E+03,7.071429E+03,1.781865E-01,5.182683E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.483822E+02,2.480163E-01,3.027408E+03,4.490126E+03,2.723040E-01,8.200612E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.558538E+02,3.542931E-01,4.385504E+03,6.798562E+03,1.779673E-01,5.178496E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.483822E+02,4.133387E-01,4.887798E+03,6.406494E+03
17:20:00,1.474090E-01,6.773775E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.014056E+03,3.627840E-01,4.591260E+03,7.776188E+03,2.866927E-01,8.475347E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.687203E+02,3.764191E-01,4.621640E+03,7.045958E+03,1.781862E-01,5.182676E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.560148E+02,2.466814E-01,3.004763E+03,4.466752E+03,2.723034E-01,8.200601E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.687203E+02,3.546521E-01,4.376690E+03,6.789443E+03,1.779669E-01,5.178489E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.560148E+02,4.123746E-01,4.869334E+03,6.388972E+03
17:30:00,1.474083E-01,6.773761E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.031029E+03,3.633728E-01,4.580928E+03,7.765984E+03,2.866922E-01,8.475337E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.815868E+02,3.751788E-01,4.594830E+03,7.018444E+03,1.781859E-01,5.182670E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.636473E+02,2.453151E-01,2.981765E+03,4.443035E+03,2.723029E-01,8.200591E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.815868E+02,3.557659E-01,4.376370E+03,6.788917E+03,1.779666E-01,5.178483E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.636473E+02,4.101927E-01,4.837167E+03,6.357291E+03
17:40:00,1.474075E-01,6.773747E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.048002E+03,3.641437E-01,4.572645E+03,7.757969E+03,2.866917E-01,8.475327E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.944533E+02,3.736966E-01,4.565299E+03,6.988082E+03,1.781855E-01,5.182664E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.712799E+02,2.439081E-01,2.958309E+03,4.418825E+03,2.723024E-01,8.200582E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.944533E+02,3.576568E-01,4.384795E+03,6.797433E+03,1.779663E-01,5.178477E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.712799E+02,4.067560E-01,4.790878E+03,6.310996E+03
17:50:00,1.474068E-01,6.773733E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.064975E+03,3.650852E-01,4.566282E+03,7.752062E+03,2.866912E-01,8.475317E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.073198E+02,3.719442E-01,4.532727E+03,6.954518E+03,1.781852E-01,5.182658E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.789125E+02,2.424631E-01,2.934425E+03,4.394148E+03,2.723019E-01,8.200572E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.073198E+02,3.602803E-01,4.401464E+03,6.814762E+03,1.779659E-01,5.178471E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.789125E+02,4.019773E-01,4.729487E+03,6.249138E+03
18:00:00,1.474061E-01,6.773719E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.081948E+03,3.661429E-01,4.561227E+03,7.747641E+03,2.866907E-01,8.475308E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.201863E+02,3.699049E-01,4.496926E+03,6.917539E+03,1.781849E-01,5.182652E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.865451E+02,2.409823E-01,2.910138E+03,4.369027E+03,2.723014E-01,8.200563E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.201863E+02,3.632586E-01,4.422126E+03,6.836720E+03,1.779656E-01,5.178465E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.865451E+02,3.959659E-01,4.654222E+03,6.173199E+03
18:10:00,1.675955E-01,7.159228E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.107407E+03,3.672066E-01,4.547741E+03,7.734664E+03,2.979723E-01,8.690718E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.394861E+02,3.675420E-01,4.451039E+03,6.870133E+03,1.857059E-01,5.326258E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.979940E+02,2.394491E-01,2.881438E+03,4.339383E+03,2.835830E-01,8.415973E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.394861E+02,3.659033E-01,4.432591E+03,6.848697E+03,1.854867E-01,5.322072E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.979940E+02,3.885666E-01,4.559512E+03,6.077555E+03
18:20:00,1.877846E-01,7.544757E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.132866E+03,3.681292E-01,4.532664E+03,7.720028E+03,3.092537E-01,8.906135E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.587859E+02,3.648239E-01,4.401153E+03,6.818571E+03,1.932267E-01,5.469868E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.094428E+02,2.378439E-01,2.851925E+03,4.308933E+03,2.948643E-01,8.631387E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.587859E+02,3.676155E-01,4.432560E+03,6.850128E+03,1.930074E-01,5.465681E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.094428E+02,3.795398E-01,4.446483E+03,5.963350E+03
18:30:00,2.079755E-01,7.930354E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.158325E+03,3.687935E-01,4.514680E+03,7.702268E+03,3.205324E-01,9.121557E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.780857E+02,3.617262E-01,4.346994E+03,6.762546E+03,2.007452E-01,5.613475E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.208917E+02,2.361474E-01,2.821386E+03,4.277440E+03,3.061432E-01,8.846808E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.780857E+02,3.678907E-01,4.416358E+03,6.834849E+03,2.005260E-01,5.609289E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.208917E+02,3.687136E-01,4.313204E+03,5.828481E+03
18:40:00,2.281692E-01,8.316039E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.183785E+03,3.691011E-01,4.492683E+03,7.680146E+03,3.318113E-01,9.337028E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.973854E+02,3.581748E-01,4.287729E+03,6.701149E+03,2.082637E-01,5.757114E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.323406E+02,2.343060E-01,2.789214E+03,4.244251E+03,3.174223E-01,9.062276E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.973854E+02,3.661052E-01,4.376967E+03,6.795294E+03,2.080444E-01,5.752927E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.323406E+02,3.555846E-01,4.154013E+03,5.667099E+03
18:50:00,2.483658E-01,8.701820E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.209244E+03,3.689798E-01,4.465858E+03,7.652762E+03,3.430918E-01,9.552568E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.166852E+02,3.541946E-01,4.223639E+03,6.634690E+03,2.157831E-01,5.900798E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.437895E+02,2.323067E-01,2.755267E+03,4.209226E+03,3.287030E-01,9.277812E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.166852E+02,3.619961E-01,4.311429E+03,6.728313E+03,2.155639E-01,5.896611E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.437895E+02,3.401689E-01,3.969088E+03,5.479433E+03
19:00:00,2.685655E-01,9.087700E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.234703E+03,3.683929E-01,4.433796E+03,7.619662E+03,3.543746E-01,9.768182E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.359850E+02,3.498503E-01,4.155452E+03,6.563815E+03,2.233041E-01,6.044532E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.552383E+02,2.301451E-01,2.719493E+03,4.172259E+03,3.399861E-01,9.493420E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.359850E+02,3.558565E-01,4.223041E+03,6.637210E+03,2.230849E-01,6.040345E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.552383E+02,3.229353E-01,3.763706E+03,5.270098E+03
19:10:00,2.685781E-01,9.088084E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.253373E+03,3.674000E-01,4.403953E+03,7.588567E+03,3.543778E-01,9.768421E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.501382E+02,3.454138E-01,4.091375E+03,6.496979E+03,2.233055E-01,6.044683E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.636342E+02,2.279339E-01,2.686215E+03,4.137793E+03,3.399895E-01,9.493653E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.501382E+02,3.486589E-01,4.127894E+03,6.538404E+03,2.230862E-01,6.040496E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.636342E+02,3.054806E-01,3.558888E+03,5.059539E+03
19:20:00,2.685938E-01,9.088485E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.272043E+03,3.660946E-01,4.370594E+03,7.553605E+03,3.543837E-01,9.768704E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.642913E+02,3.410688E-01,4.028325E+03,6.430913E+03,2.233088E-01,6.044863E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.720300E+02,2.257412E-01,2.653143E+03,4.103400E+03,3.399956E-01,9.493930E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.642913E+02,3.411503E-01,4.029245E+03,6.434609E+03,2.230895E-01,6.040676E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.720300E+02,2.889907E-01,3.364927E+03,4.857176E+03
19:30:00,2.686103E-01,9.088872E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.290714E+03,3.646234E-01,4.335359E+03,7.516347E+03,3.543944E-01,9.769022E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.784445E+02,3.369806E-01,3.968159E+03,6.367265E+03,2.233157E-01,6.045072E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.804259E+02,2.236314E-01,2.620999E+03,4.069652E+03,3.400063E-01,9.494242E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.784445E+02,3.338919E-01,3.933404E+03,6.331951E+03,2.230964E-01,6.040885E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.804259E+02,2.741701E-01,3.189743E+03,4.670925E+03
19:40:00,2.686265E-01,9.089233E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.309384E+03,3.631044E-01,4.299581E+03,7.478597E+03,3.544070E-01,9.769333E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.925977E+02,3.333249E-01,3.912854E+03,6.309132E+03,2.233241E-01,6.045279E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.888217E+02,2.216821E-01,2.590659E+03,4.037967E+03,3.400188E-01,9.494549E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.925977E+02,3.275604E-01,3.847989E+03,6.240704E+03,2.231049E-01,6.041092E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.888217E+02,2.619480E-01,3.043797E+03,4.515591E+03
19:50:00,2.686418E-01,9.089563E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.328054E+03,3.616660E-01,4.264709E+03,7.441769E+03,3.544197E-01,9.769619E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.006751E+03,3.301712E-01,3.863199E+03,6.256993E+03,2.233327E-01,6.045470E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.972176E+02,2.199311E-01,2.562550E+03,4.008605E+03,3.400314E-01,9.494832E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.006751E+03,3.225387E-01,3.777313E+03,6.165390E+03,2.231134E-01,6.041283E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.972176E+02,2.527254E-01,2.931605E+03,4.396051E+03
20:00:00,2.686559E-01,9.089861E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.346724E+03,3.604331E-01,4.232138E+03,7.407260E+03,3.544317E-01,9.769873E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.020904E+03,3.275496E-01,3.819522E+03,6.210905E+03,2.233407E-01,6.045639E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.056134E+02,2.184127E-01,2.537053E+03,3.981807E+03,3.400433E-01,9.495085E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.020904E+03,3.189838E-01,3.723134E+03,6.107863E+03,2.231214E-01,6.041452E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.056134E+02,2.464309E-01,2.852357E+03,4.311603E+03
20:10:00,2.686687E-01,9.090125E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.362000E+03,3.594293E-01,4.205527E+03,7.379473E+03,3.544425E-01,9.770096E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.032484E+03,3.253213E-01,3.782835E+03,6.172841E+03,2.233480E-01,6.045788E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.124827E+02,2.170696E-01,2.515046E+03,3.959016E+03,3.400541E-01,9.495307E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.032484E+03,3.163255E-01,3.681607E+03,6.064891E+03,2.231287E-01,6.041601E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.124827E+02,2.419257E-01,2.794763E+03,4.251569E+03
20:20:00,2.686802E-01,9.090360E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.377275E+03,3.586494E-01,4.181434E+03,7.354444E+03,3.544521E-01,9.770289E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.044064E+03,3.233880E-01,3.749466E+03,6.138156E+03,2.233544E-01,6.045917E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.193520E+02,2.158617E-01,2.494562E+03,3.937750E+03,3.400637E-01,9.495501E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.044064E+03,3.141641E-01,3.645673E+03,6.027670E+03,2.231352E-01,6.041729E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.193520E+02,2.384463E-01,2.748714E+03,4.203530E+03
20:30:00,2.686906E-01,9.090568E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.392551E+03,3.580383E-01,4.159250E+03,7.331535E+03,3.544606E-01,9.770457E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.055644E+03,3.216743E-01,3.718576E+03,6.106080E+03,2.233601E-01,6.046029E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.262214E+02,2.147557E-01,2.475230E+03,3.917692E+03,3.400722E-01,9.495669E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.055644E+03,3.123456E-01,3.613604E+03,5.994493E+03,2.231408E-01,6.041841E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.262214E+02,2.356731E-01,2.710617E+03,4.163862E+03
20:40:00,2.686998E-01,9.090751E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.407826E+03,3.575709E-01,4.138688E+03,7.310422E+03,3.544680E-01,9.770603E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.067223E+03,3.201418E-01,3.689730E+03,6.076163E+03,2.233651E-01,6.046126E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.330907E+02,2.137372E-01,2.456885E+03,3.898675E+03,3.400797E-01,9.495816E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.067223E+03,3.107989E-01,3.584599E+03,5.964524E+03,2.231458E-01,6.041938E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.330907E+02,2.334305E-01,2.678495E+03,4.130478E+03
20:50:00,2.687079E-01,9.090913E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.423102E+03,3.572110E-01,4.119337E+03,7.290634E+03,3.544746E-01,9.770730E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.078803E+03,3.187498E-01,3.662466E+03,6.047914E+03,2.233694E-01,6.046210E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.399600E+02,2.127873E-01,2.439313E+03,3.880476E+03,3.400863E-01,9.495945E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.078803E+03,3.094615E-01,3.557949E+03,5.937015E+03,2.231502E-01,6.042023E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.399600E+02,2.315863E-01,2.650858E+03,4.101808E+03
21:00:00,2.687152E-01,9.091056E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.438377E+03,3.569104E-01,4.100665E+03,7.271549E+03,3.544803E-01,9.770842E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.090383E+03,3.174532E-01,3.636284E+03,6.020790E+03,2.233733E-01,6.046284E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.468293E+02,2.118828E-01,2.422258E+03,3.862814E+03,3.400921E-01,9.496057E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.090383E+03,3.082724E-01,3.532976E+03,5.911236E+03,2.231540E-01,6.042096E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.468293E+02,2.300345E-01,2.626517E+03,4.076590E+03
21:10:00,2.687218E-01,9.091184E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.453653E+03,3.566659E-01,4.082637E+03,7.253148E+03,3.544854E-01,9.770940E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.101963E+03,3.162272E-01,3.610907E+03,5.994494E+03,2.233767E-01,6.046349E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.536987E+02,2.110119E-01,2.405588E+03,3.845551E+03,3.400972E-01,9.496156E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.101963E+03,3.071967E-01,3.509291E+03,5.886782E+03,2.231574E-01,6.042161E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.536987E+02,2.287011E-01,2.604641E+03,4.053950E+03
21:20:00,2.687276E-01,9.091298E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.468929E+03,3.564948E-01,4.065436E+03,7.235606E+03,3.544900E-01,9.771027E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.113543E+03,3.150748E-01,3.586359E+03,5.968817E+03,2.233797E-01,6.046406E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.605680E+02,2.101788E-01,2.389344E+03,3.828555E+03,3.401018E-01,9.496244E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.113543E+03,3.062280E-01,3.486810E+03,5.863372E+03,2.231604E-01,6.042219E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.605680E+02,2.275431E-01,2.584740E+03,4.033163E+03
21:30:00,2.687329E-01,9.091400E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.484204E+03,3.563484E-01,4.048466E+03,7.218271E+03,3.544940E-01,9.771104E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.125123E+03,3.139600E-01,3.562202E+03,5.943752E+03,2.233823E-01,6.046458E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.674373E+02,2.093640E-01,2.373284E+03,3.811905E+03,3.401059E-01,9.496322E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.125123E+03,3.053223E-01,3.465006E+03,5.840831E+03,2.231631E-01,6.042270E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.674373E+02,2.265051E-01,2.566168E+03,4.013968E+03
21:40:00,2.687377E-01,9.091492E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.499480E+03,3.562133E-01,4.031619E+03,7.201067E+03,3.544976E-01,9.771174E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.136703E+03,3.128670E-01,3.538286E+03,5.918933E+03,2.233847E-01,6.046503E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.743066E+02,2.085584E-01,2.357326E+03,3.795361E+03,3.401096E-01,9.496393E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.136703E+03,3.044577E-01,3.443661E+03,5.818756E+03,2.231655E-01,6.042316E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.743066E+02,2.255499E-01,2.548523E+03,3.995737E+03
21:50:00,2.687420E-01,9.091576E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.514755E+03,3.560823E-01,4.014817E+03,7.183922E+03,3.545009E-01,9.771237E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.148283E+03,3.117879E-01,3.514525E+03,5.894281E+03,2.233869E-01,6.046545E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.811760E+02,2.077582E-01,2.341427E+03,3.778886E+03,3.401129E-01,9.496456E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.148283E+03,3.036209E-01,3.422628E+03,5.797006E+03,2.231676E-01,6.042357E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.811760E+02,2.246519E-01,2.531523E+03,3.978185E+03
22:00:00,2.687460E-01,9.091652E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.530031E+03,3.559492E-01,3.997991E+03,7.166758E+03,3.545039E-01,9.771294E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.159862E+03,3.107162E-01,3.490849E+03,5.869719E+03,2.233889E-01,6.046582E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.880453E+02,2.069600E-01,2.325551E+03,3.762441E+03,3.401159E-01,9.496514E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.159862E+03,3.028014E-01,3.401789E+03,5.775456E+03,2.231696E-01,6.042395E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.880453E+02,2.237916E-01,2.514947E+03,3.961077E+03
22:10:00,2.687497E-01,9.091722E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.541912E+03,3.478158E-01,3.894628E+03,7.108656E+03,3.545066E-01,9.771346E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.168869E+03,2.584949E-01,2.923823E+03,5.278070E+03,2.233907E-01,6.046617E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.933881E+02,1.721410E-01,1.950851E+03,3.384917E+03,3.401186E-01,9.496566E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.168869E+03,2.520048E-01,2.849100E+03,5.195429E+03,2.231714E-01,6.042429E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.933881E+02,1.861432E-01,2.112808E+03,3.562706E+03
22:20:00,2.687530E-01,9.091787E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.553793E+03,3.394693E-01,3.788866E+03,7.083652E+03,3.545092E-01,9.771394E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.177876E+03,2.064336E-01,2.365226E+03,4.704491E+03,2.233923E-01,6.046648E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.987309E+02,1.378797E-01,1.587739E+03,3.029822E+03,3.401212E-01,9.496615E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.177876E+03,2.013276E-01,2.303943E+03,4.631860E+03,2.231730E-01,6.042461E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.987309E+02,1.504101E-01,1.739225E+03,3.210095E+03
22:30:00,2.687562E-01,9.091847E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.565674E+03,3.314377E-01,3.686670E+03,7.038282E+03,3.545115E-01,9.771439E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.186882E+03,1.583522E-01,1.829739E+03,4.081100E+03,2.233938E-01,6.046677E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.040737E+02,1.067623E-01,1.244926E+03,2.640785E+03,3.401235E-01,9.496660E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.186882E+03,1.539386E-01,1.774524E+03,4.010942E+03,2.231746E-01,6.042490E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.040737E+02,1.178571E-01,1.383345E+03,2.813337E+03
22:40:00,2.687591E-01,9.091903E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.577555E+03,3.238668E-01,3.589581E+03,6.949342E+03,3.545137E-01,9.771480E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.195889E+03,1.118966E-01,1.273058E+03,3.341185E+03,2.233952E-01,6.046704E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.094165E+02,7.649606E-02,8.847408E+02,2.167564E+03,3.401257E-01,9.496701E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.195889E+03,1.082578E-01,1.226444E+03,3.278419E+03,2.231760E-01,6.042517E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.094165E+02,8.616083E-02,1.008894E+03,2.331668E+03
22:50:00,2.687618E-01,9.091955E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.589436E+03,3.167552E-01,3.497641E+03,6.835654E+03,3.545157E-01,9.771519E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.204895E+03,7.179985E-02,7.575493E+02,2.596779E+03,2.233966E-01,6.046729E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.147593E+02,4.688880E-02,5.058218E+02,1.622544E+03,3.401277E-01,9.496740E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.204895E+03,7.179985E-02,7.575493E+02,2.596779E+03,2.231773E-01,6.042542E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.147593E+02,5.505820E-02,6.135815E+02,1.775374E+03
23:00:00,2.687644E-01,9.092005E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.601317E+03,3.100394E-01,3.410147E+03,6.708171E+03,3.545176E-01,9.771555E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.213902E+03,7.179985E-02,7.485427E+02,2.561318E+03,2.233978E-01,6.046753E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.201022E+02,4.259259E-02,4.440452E+02,1.519407E+03,3.401296E-01,9.496777E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.213902E+03,7.179985E-02,7.485427E+02,2.561318E+03,2.231785E-01,6.042566E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.201022E+02,4.259259E-02,4.440452E+02,1.519407E+03
23:10:00,2.687668E-01,9.092051E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.613198E+03,3.116431E-01,3.416185E+03,6.696800E+03,3.545194E-01,9.771589E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.222908E+03,7.179985E-02,7.395361E+02,2.526045E+03,2.233990E-01,6.046775E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.254450E+02,4.259259E-02,4.387024E+02,1.498483E+03,3.401314E-01,9.496811E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.222908E+03,7.179985E-02,7.395361E+02,2.526045E+03,2.231797E-01,6.042588E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.254450E+02,4.259259E-02,4.387024E+02,1.498483E+03
23:20:00,2.687691E-01,9.092095E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.625079E+03,3.136747E-01,3.427031E+03,6.684233E+03,3.545211E-01,9.771621E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.231915E+03,7.179985E-02,7.305296E+02,2.490960E+03,2.234001E-01,6.046796E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.307878E+02,4.259259E-02,4.333595E+02,1.477669E+03,3.401331E-01,9.496844E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.231915E+03,7.179985E-02,7.305296E+02,2.490960E+03,2.231808E-01,6.042609E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.307878E+02,4.259259E-02,4.333595E+02,1.477669E+03
23:30:00,2.687713E-01,9.092137E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.636960E+03,3.155899E-01,3.436580E+03,6.664678E+03,3.545227E-01,9.771652E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.240921E+03,7.179985E-02,7.215230E+02,2.456059E+03,2.234011E-01,6.046816E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.361306E+02,4.259259E-02,4.280167E+02,1.456966E+03,3.401348E-01,9.496874E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.240921E+03,7.179985E-02,7.215230E+02,2.456059E+03,2.231818E-01,6.042629E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.361306E+02,4.259259E-02,4.280167E+02,1.456966E+03
23:40:00,2.687734E-01,9.092177E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.648841E+03,3.172031E-01,3.442805E+03,6.637130E+03,3.545242E-01,9.771681E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.249928E+03,7.179985E-02,7.125164E+02,2.421343E+03,2.234021E-01,6.046835E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.414734E+02,4.259259E-02,4.226739E+02,1.436372E+03,3.401363E-01,9.496904E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.249928E+03,7.179985E-02,7.125164E+02,2.421343E+03,2.231828E-01,6.042648E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.414734E+02,4.259259E-02,4.226739E+02,1.436372E+03
23:50:00,2.687754E-01,9.092215E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.660722E+03,3.184789E-01,3.445256E+03,6.602263E+03,3.545256E-01,9.771709E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.258935E+03,7.179985E-02,7.035099E+02,2.386811E+03,2.234030E-01,6.046853E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.468162E+02,4.259259E-02,4.173311E+02,1.415887E+03,3.401378E-01,9.496932E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.258935E+03,7.179985E-02,7.035099E+02,2.386811E+03,2.231838E-01,6.042666E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.468162E+02,4.261110E-02,4.175895E+02,1.416287E+03
24:00:00,2.687773E-01,9.092252E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.672603E+03,3.194505E-01,3.444297E+03,6.561472E+03,3.545270E-01,9.771736E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.267941E+03,7.179985E-02,6.945033E+02,2.352460E+03,2.234039E-01,6.046870E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.521590E+02,4.259259E-02,4.119883E+02,1.395509E+03,3.401392E-01,9.496958E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.267941E+03,7.179985E-02,6.945033E+02,2.352460E+03,2.231847E-01,6.042683E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.521590E+02,4.403269E-02,4.320975E+02,1.426801E+03
Coinc Peak   ,2.688184E-01,3.788999E-01,9.093036E+03,4.022385E+03,3.545566E-01,4.252935E-01,9.772300E+03,5.266556E+03,2.234229E-01,4.146230E-01,6.047233E+03,4.586058E+03,3.401688E-01,4.263526E-01,9.497525E+03,4.651781E+03,2.232037E-01,4.133387E-01,6.043046E+03,4.887798E+03
NonCoinc Peak,2.688184E-01,3.788999E-01,9.093036E+03,4.022385E+03,3.545566E-01,4.252935E-01,9.772300E+03,5.266556E+03,2.234229E-01,4.136440E-01,6.047233E+03,4.586058E+03,3.401688E-01,4.263526E-01,9.497525E+03,4.651781E+03,2.232037E-01,4.133387E-01,6.043046E+03,4.887798E+03
